{
  "name": "FB_DL_ModbusPowerMeter",
  "category": "DL_Device",
  "function_tags": ["namur-ne107", "modbus-meter", "power-meter", "power-quality", "demand-window", "energy-metering", "phase-loss"],
  "complexity": 9,
  "instruction": "进线柜那块表，轮询主站已经把寄存器读回来了，我手上是一堆原始数：三相电压电流是 16 位无符号，各带 0.1V 和 0.01A 的系数；总有功是 32 位有符号 0.001kW；电能是高低两个 16 位字拼的，不同厂家字序还不一样，之前拼错一次，能耗报表整月翻了几十倍。要一块把原始寄存器拼成完整电表模型的块：换算、拼字、算视在功率、复算功率因数并跟表里那个功率因数寄存器对一下（差太多说明表或我们的换算有问题，给个提示但别停机）；电能要判单调，回退大了当换表或清零，重新起算基准，绝不能把回退量当正数累加进去；还要出需量窗口的平均和峰值。电能质量这块要分级：过压、欠压、缺相、谐波超标、功率因数太低、频率跑偏，这些都要能报，但请注意——这些是『超规』不是『坏』，设备还能用，最多算降级并排维护，别一超限就停机。真正的故障只有几种：标定系数填成 0 或负数（这会造成除零）、表整个掉线（寄存器全零而且持续超时）、三相电流都是零但报了个很大的有功（数据自相矛盾，肯定有一路是假的）、拼出来的功率不是有效数值。数据摘掉四秒还算降级，五秒才转故障，恢复上来以后必须人工复位才能回计量，别自己悄悄恢复。上电第一拍只装基准，不要判任何东西，第一拍最容易误报换表。",
  "architecture_thought": "拍序按『默认值预清零 → 首扫装基准 → 参数闸门 → 定时器无条件刷新 → 换算 → 有效性与质量判定 → 复位与故障锁存 → 状态机 → 电能与需量 → 仲裁 → 出口钳位 → 码位单一链』走。几个关键决定：第一，复位通道放在状态机之前，但里面只清与状态无关的量（锁存、窗口、峰值、基准），一个状态变量都不写，状态迁移只发生在故障分支里、由复位单拍标志驱动——这样从结构上排除『掉使能冻结分支把复位沿吞掉』这个老问题，比在冻结条件里加排除项更可靠。第二，标定校验用『区间内』写法判有限性（NaN 会让两侧比较同时为假），不走浮点判等，这样填 NaN 和填 0 走同一条故障路径。第三，故障码用首出码：只在首次锁存那一刻写一次，后面再有别的故障不覆盖，现场排查要看第一个倒下的。第四，诊断码全拍只写一次，用一条 F 优先、其次维护、再次超规、最后提示的链，避免多处写同一出口造成拍内抖。第五，视在功率与功率因数都是先判分母再除，视在接近零时功率因数直接给 0，不产生无穷大。第六，需量用窗内功率的算术平均，拍数分母前置守卫，不依赖周期估计，避免任务周期抖动污染需量。第七，清电能与复位锁存是两条独立通道，清电能绝不清锁存，否则它就成了绕开失效锁存的旁路。"
}
